module {

    public type content = {
        text : Text;
        time : Text;
        url : Text;
    };





};